{
  "status": "accepted",
  "release_gate_passed": true,
  "method": "two documented injection boundaries, route-aware catalogue network, pandapipes supply solve, bounded diameter repair",
  "native_solver": "pandapipes",
  "native_solver_executed": true,
  "converged": true,
  "consumer_substations": 841,
  "maximum_native_velocity_m_s": 1.4999325105279253,
  "maximum_catalogue_pressure_gradient_pa_m": 99.75112878020434,
  "maximum_source_screening_differential_pressure_bar": 7.597757537366967,
  "maximum_source_to_junction_pressure_drop_bar": 4.553647528951603,
  "slack_pressure_bar_not_interpreted_as_municipal_absolute_pressure": 10.0,
  "annual_heat_loss_mwh": 7066.1357104956305,
  "annual_heat_loss_fraction": 0.0807558366913786,
  "route_trench_length_km": 32.26545986527685,
  "repair_actions": 31,
  "thresholds_relaxed": false,
  "release_limits": {
    "maximum_velocity_m_s": 1.5,
    "maximum_pressure_gradient_pa_m": 100.0,
    "maximum_source_pump_lift_bar": 10.0,
    "maximum_repair_rounds": 6,
    "maximum_pipe_repairs": 500
  }
}
