scenario,ratio_mode,renovation_f,added_electric_mw,el_to_th_ratio_design,first_violation_c,scr_max_trafo_loading_pct,scr_overloaded_trafos,scr_max_line_loading_pct,scr_overloaded_lv_km,scr_overloaded_mv_km,scr_additional_mva_at_80pct,scr_trafos_needing_upgrade,overloaded_areas,added_transformer_units,areas_reinforced,grid_cost_meur_lower_bound,ac_converged,measure,measure_cost_meur,ac_max_trafo_loading_pct,ac_overloaded_trafos,ac_max_line_loading_pct,ac_overloaded_lines,ac_min_vm_pu,ac_undervoltage_buses,backup_mw,dh_delivered_fraction,measure_increment_meur,scenario_name
S1_HP,cop,1.0,35.22032482751619,0.6440287968460108,12.0,914.3493781988549,19,685.6869463015696,18.194032488930894,1.182048704284767,42.41097755414434,22,19,78,21,2.7648900674929564,False,,,,,,,,,,,,Heat-pump conversion
S1_HP,cop,0.8,28.176259862012962,0.644028796846011,11.0,745.9740672306475,19,558.9621490776318,16.507575963305996,0.846946498552057,33.2948910638781,22,19,64,21,2.4093301061278876,False,,,,,,,,,,,,Heat-pump conversion
S1_HP,cop,0.6,21.13219489650971,0.6440287968460108,11.0,577.5987562624397,16,432.2373518536941,14.309750345567117,0.73863124463421,24.17880457361185,22,16,51,21,2.0443834088055013,False,,,,,,,,,,,,Heat-pump conversion
S1_HP,measured,1.0,21.87499999999999,0.40000000000000013,11.0,595.3541348544102,17,445.60063379071505,14.38082567266804,0.73863124463421,25.140106833314206,22,17,52,21,2.0614909415155935,False,,,,,,,,,,,,Heat-pump conversion
S1_HP,measured,0.8,17.499999999999986,0.3999999999999999,10.0,490.77787255509156,14,366.8930990689482,6.3216279346344315,0.543095025879755,19.506773277874224,20,14,42,19,1.128196097086609,False,,,,,,,,,,,,Heat-pump conversion
S1_HP,measured,0.6,13.12499999999999,0.4,9.0,386.2016102557729,14,288.1855643471815,3.6162449948435857,0.543095025879755,14.041610463460394,17,14,30,16,0.7376578031075243,True,,,538.702060688532,14.0,418.51520880992786,184.0,0.6080797757007365,980.0,,,,Heat-pump conversion
S2_GKS_outage,,1.0,10.368401530883164,,-10.0,317.15456500091034,14,236.21848699766045,2.661357372822895,0.35623418659900297,10.510271331488369,16,14,25,15,0.5660085234061498,True,,,389.0569294565523,14.0,302.6412109705736,112.0,0.7433628848184665,706.0,10.236382484436028,0.8128204345703125,,CHP outage with electric backup
S3_GKS_outage_DN400,,1.0,0.23659029685635483,,,80.47858797750798,0,78.59983398815719,0.0,0.0,0.0037688803228753676,1,0,0,0,0.0,True,DN300->DN400 intertie,5.185053282807609,81.24966989733508,0.0,76.94403099017272,0.0,0.9498674087135291,0.0,0.0,1.0,1.284649658972664,CHP outage with a reinforced heat link
S2_GKS_outage,,0.8,0.12631140458542392,,,80.47858797750798,0,78.59983398815719,0.0,0.0,0.0037688803228753676,1,0,0,0,0.0,True,,,81.24369230862952,0.0,76.94369693880525,0.0,0.949871774974968,0.0,0.0,1.0,,CHP outage with electric backup
S3_GKS_outage_DN400,,0.8,0.1262584633170675,,,80.47858797750798,0,78.59983398815719,0.0,0.0,0.0037688803228753676,1,0,0,0,0.0,True,DN300->DN400 intertie,5.185053282807609,81.24368943950905,0.0,76.94369677810955,0.0,0.9498717770708767,0.0,0.0,1.0,1.284649658972664,CHP outage with a reinforced heat link
